clock {
	timezone EST+5EDT;
	starttime '2000-01-01 12:00:00';
	stoptime '2000-01-01 12:00:01';
}
#set server_portnum= 6267
#set relax_naming_rules=1
#set profiler=1

module powerflow {
	solver_method NR;
	lu_solver "KLU";
	 maximum_voltage_error 1e-3;
	 NR_iteration_limit 28;
	// NR_matrix_file "newfileout.txt";
	// NR_matrix_output_interval PER_CALL;
    // NR_matrix_output_references true;
	line_capacitance FALSE;
};
module tape;
object capacitor {
  name "cap_capbank0a";
  parent "nd_r42246";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 400000;
  control MANUAL;
  VAr_set_low -300000;
  VAr_set_high 200000;
  remote_sense "line_cap_3a";
  pt_phase A;
  control_level BANK;
  time_delay 100.000;
  switchA CLOSED;
}

object capacitor {
  name "cap_capbank0b";
  parent "nd_r42246";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7199.56;
  capacitor_B 400000;
  control MANUAL;
  VAr_set_low -300000;
  VAr_set_high 200000;
  remote_sense "line_cap_3b";
  pt_phase B;
  control_level BANK;
  time_delay 101.000;
  switchB CLOSED;
}
object capacitor {
  name "cap_capbank0c";
  parent "nd_r42246";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 400000;
  control MANUAL;
  VAr_set_low -300000;
  VAr_set_high 200000;
  remote_sense "line_cap_3c";
  pt_phase C;
  control_level BANK;
  time_delay 102.000;
  switchC CLOSED;
}

object capacitor {
  name "cap_capbank2a";
  parent "nd_r20185";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 300000;
  control MANUAL;
  VAr_set_low -225000;
  VAr_set_high 150000;
  remote_sense "line_cap_1a";
  pt_phase A;
  control_level BANK;
  time_delay 100.000;
  switchA CLOSED;
}
object capacitor {
  name "cap_capbank2b";
  parent "nd_r20185";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 300000;
  control MANUAL;
  VAr_set_low -225000;
  VAr_set_high 150000;
  remote_sense "line_cap_1b";
  pt_phase B;
  control_level BANK;
  time_delay 101.000;
  switchB CLOSED;
}
object capacitor {
  name "cap_capbank2c";
  parent "nd_r20185";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 300000;
  control MANUAL;
  VAr_set_low -225000;
  VAr_set_high 150000;
  remote_sense "line_cap_1c";
  pt_phase C;
  control_level BANK;
  time_delay 102.000;
  switchC CLOSED;
}

object capacitor {
  name "cap_capbank3";
  parent "nd_r18242";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.20;
  capacitor_A 300000;
  capacitor_B 300000;
  capacitor_C 300000;
}

object regulator_configuration {
  name "rcon_FEEDER_REG";
  connect_type WYE_WYE;
  band_center 7590.00;
  band_width 120.000;
  time_delay 15.0000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Control MANUAL;
  current_transducer_ratio 300.000;
  power_transducer_ratio 60.0000;
  compensator_r_setting_A 0.00000;
  compensator_x_setting_A 0.00000;
  compensator_r_setting_B 0.00000;
  compensator_x_setting_B 0.00000;
  compensator_r_setting_C 0.00000;
  compensator_x_setting_C 0.00000;
        tap_pos_A 14;
  tap_pos_B 14;
  tap_pos_C 13;
}
object regulator {
  name "reg_FEEDER_REG";
  from "nd_regxfmr_hvmv_sub_lsb";
  to "nd__hvmv_sub_lsb";
  phases ABC;
  configuration "rcon_FEEDER_REG";
}














object regulator_configuration {
  name "rcon_VREG3";
  connect_type WYE_WYE;
  band_center 7500.00;
  band_width 120.000;
  time_delay 15.0000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Control MANUAL;
  current_transducer_ratio 300.000;
  power_transducer_ratio 60.0000;
  compensator_r_setting_A 0.00000;
  compensator_x_setting_A 0.00000;
  compensator_r_setting_B 0.00000;
  compensator_x_setting_B 0.00000;
  compensator_r_setting_C 0.00000;
  compensator_x_setting_C 0.00000;
        tap_pos_A 11;
  tap_pos_B 8;
  tap_pos_C 0;
  
}
object regulator {
  name "reg_VREG3";
  from "nd_regxfmr_190-8581";
  to "nd_190-8581";
  phases ABC;
  configuration "rcon_VREG3";
}




object regulator_configuration {
  name "rcon_VREG4";
  connect_type WYE_WYE;
  band_center 7500.00;
  band_width 120.000;
  time_delay 15.0000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Control MANUAL;
  current_transducer_ratio 300.000;
  power_transducer_ratio 60.0000;
  compensator_r_setting_A 0.00000;
  compensator_x_setting_A 0.00000;
  compensator_r_setting_B 0.00000;
  compensator_x_setting_B 0.00000;
  compensator_r_setting_C 0.00000;
  compensator_x_setting_C 0.00000;
        tap_pos_A 9;
  tap_pos_B 9;
  tap_pos_C 5;
}
object regulator {
  name "reg_VREG4";
  from "nd_regxfmr_190-7361";
  to "nd_190-7361";
  phases ABC;
  configuration "rcon_VREG4";
}



object regulator_configuration {
  name "rcon_VREG2";
  connect_type WYE_WYE;
  band_center 7500.00;
  band_width 120.000;
  time_delay 15.0000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Control MANUAL;
  current_transducer_ratio 300.000;
  power_transducer_ratio 60.0000;
  compensator_r_setting_A 0.00000;
  compensator_x_setting_A 0.00000;
  compensator_r_setting_B 0.00000;
  compensator_x_setting_B 0.00000;
  compensator_r_setting_C 0.00000;
  compensator_x_setting_C 0.00000;
  tap_pos_A 10;
  tap_pos_B  1;
  tap_pos_C  1;
}
object regulator {
  name "reg_VREG2";
  from "nd_regxfmr_190-8593";
  to "nd_190-8593";
  phases ABC;
  configuration "rcon_VREG2";
}







object transformer_configuration {
  name "xcon_cimxfmrcode_t5138265a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391748b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138751b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227100753a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338973a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5223662c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228622562a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227187012b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227760024a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192954c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293673a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355778c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138770a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193422b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355843a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355600b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225869139a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338983b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 5.00000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302474a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338935b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323280b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302672c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323267b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293660b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21357865a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227902981a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294787a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293424c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260464a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308727b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21467859b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21209868a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28119958b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337645b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5207286c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251855c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338988a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247061a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339051c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355943c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5223655c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260631a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386877a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193745b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21393412b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337694b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21474614c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356014a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355437c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21482279a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293522a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247036c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302860c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28148580b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397029a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337671a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21398402a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28150292a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337684a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225498968b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228446184a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356789c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226194865a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260630b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323403b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5441854c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193838c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5328364c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5310560a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193899b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226191779c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391765b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138776c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355586b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302514a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323250b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308731a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355840b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227411650c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225533531a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138655a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226115278a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337702b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355596b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225940756b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294845a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337679a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302405a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260555a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337718a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337709b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399752a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226194421c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339016b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138260a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226264795a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5207287b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260494b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5262075c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339047a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192926a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21469960b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293480a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321881a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356791c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5207290a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338968c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21149420a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5328365b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225897846a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21451973b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293521a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293666c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356008a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323237b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21389831a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391740b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260562a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260625c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391737b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337691b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28128517c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356809a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391739b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293518b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293656b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337689b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t22112371533c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28129466c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294842a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260502b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339006b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226029836a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337629c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2223703238c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21470405a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323282b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2223878647b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251858c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337614b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293664a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338949b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28147899c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192762b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 5.00000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321859b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293663c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193702c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138647c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260577c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355585b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391989a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138684a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338967c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138258c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28129923c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138565a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260491c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_feeder_regc";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 27500.0;
  resistance 1.00000e-05;
  reactance 0.00100000;
  //shunt_resistance 200 ;
  //shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_vreg2_b";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 10000.0;
  resistance 0.000100000;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226163467a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226163575b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226191850a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28150189a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260505c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355935a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21455388c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260598a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399220c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21474587c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224500658a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293519b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 5.00000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247185b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260467a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337642c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293681a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356788c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321892c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260457b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302808c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247184c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391985a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302509c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21385192c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28128464c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339001b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337631c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138680a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337728a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225668688a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338941c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138371c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225533162a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224179616c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260501b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224386863a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260621c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355438c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5325473b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193338a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260643a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21459629c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391752b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338985a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302471a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294789a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337698b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293591a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_vreg2_c";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 10000.0;
  resistance 0.000100000;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226024307b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293523a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28127319b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337624c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226311345b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355934a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138646a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227411655c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337729b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338992b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391976c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224490448c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21391390b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138469c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21393643a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337653b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337655c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397721a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247059a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321839a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138560a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338897a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226924200b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5275007c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5218474a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337708b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227734175b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227760021c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28128007c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225571845b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274986c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260641b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293667a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337672b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5328367c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28129399c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302807c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260518c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_vreg4_a";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 10000.0;
  resistance 0.000100000;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138236b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386771b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5330121b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293672a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21395962a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391755b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260527b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227731863a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355375a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338977b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260637c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323266b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294844a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338926a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138651c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260627a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138412c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355589b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323286b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321852c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225533215c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338954a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321841b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251865c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247060a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323252b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227917119a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227760021b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21393486c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294788a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226881700a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308719b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356009a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338950b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21482181a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356803a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337659c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338915c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293486c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260575b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302810c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228314460c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338978c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323388b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274987c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391978c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260632a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226194002b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227896008c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337699b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302367b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321890c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337714c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21474556a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192936b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323244b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355944b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227921416a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260487a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21384099c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138753b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28099529c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386143c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338961c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228549643a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337700b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337650a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225577437c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192175c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337632c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225918936c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391986a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5325245b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355433c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338922b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260594a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356065b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274903c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28127090c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323254b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260634a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355936a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293655b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399229a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260607b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251856c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337717a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391758b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138649a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260517c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356811a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302469a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323261b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5207292c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227944551a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 250.000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302374b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321861c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294843a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192846b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28129466b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321855b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224238167a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138262a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338908c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21380156b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21380528a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227732939b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227917127c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321159a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224061203c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28129466a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339010b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391996a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5351021c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247122b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138464c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337724a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227944551b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 250.000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337626c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391990a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302370b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21380325b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138574a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260586b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293487b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226191951b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260476a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193134c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293422c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337690b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397005a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338966c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138346c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293652c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260638c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5207291c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226881057b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5310569a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323234b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356064b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338913b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397067a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321876a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_vreg4_c";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 10000.0;
  resistance 0.000100000;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138720a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226191995b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21469911a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355938a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293609c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355590b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260581c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21459660c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192185a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355431c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260542a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391738b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5330122b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293521b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260568c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391979c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338925a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337695b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293592a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138380c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260475a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323275b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138313a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321882c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391994a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338896a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227903012a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21390038c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337677a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337623c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338910c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321853b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337619a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21470122b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338942a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21380500c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260574c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21015706a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138771a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_vreg4_b";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 10000.0;
  resistance 0.000100000;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391977a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355842a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138585c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339002b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323255b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391751b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356793c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226010605c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399305a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338894a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337652b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21459651c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193395b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321878a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28120183c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293427c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21015829a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21452406b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228580047b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21396331b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274997c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338955b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21148701b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138573a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21383494b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227100746a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28121368a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2223661373a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225533423c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355588b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138650c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386754a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355606b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339097b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338997b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138343c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260561c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338987a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321891c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21197413c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228665517c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337687b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21243817a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294810a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138755b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193298a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138472c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338953b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356814c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293492c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28118822a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323242b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355768b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293658c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323273b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28120786a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138465c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260572c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21398676a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323392b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386157a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302733a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337669a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21398815a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356790c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193886b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28148633a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228091193c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260461b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337628c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5218475a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323285b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337627c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227653310c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t22112168880c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_vreg2_a";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 10000.0;
  resistance 0.000100000;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321838a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21395720c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355777b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21396254a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339048a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227678342c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28120126c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225806974a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227905262a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356807a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226194419c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355587b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21236413b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228532641a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339004b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323387b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338994b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356794c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308729b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323279b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302731a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138374c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323274b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226194280b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302412a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302400a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321845b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5223661c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323247b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5157716b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302468a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338976b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339003b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321848b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138685a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28127372a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28120126a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293425a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5441331c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21357901b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247160b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260488a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339020a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227187012c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5441311a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338960c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21483138a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247171b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21387929c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t22112168874c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337720a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21357984c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356007a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355779c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225700953a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5223658a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 5.00000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260567c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21357515a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355618b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338934b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t22112168870c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5275247b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227917133c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224230689c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337703b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260602b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338962c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260511c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391756b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308716b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391992a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274992c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302734a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5350993c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338918a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5392037b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337688b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138562a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338924c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356011a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225918926b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293652b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21486213b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193892b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321854b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302375b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247164b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28120126b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228001810a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337716a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338917a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28120855a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260576c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302410a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302805c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302402a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5294812a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21389962c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t0107693b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323277b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302732a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337665b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339007b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21389092b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302473a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338959c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302507b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323394b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293668a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308720a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323398b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260590b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21398536a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260514c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5275008c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399099a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399171c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355603b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21396959a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5328363b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226101449a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338933b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138566a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337696b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251867c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5218472a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21393570c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260589b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138237b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28147708b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338970a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138561a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337633c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337697b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321858b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21380599a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138416c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21389237a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293664b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224386617a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338993b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228091193b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321840b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5325474b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337723a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260622c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260605a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226191778c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323389b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302369b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339021a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224386874a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260529c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391753b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391745b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193361b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355604b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260551c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337729c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308710b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293483a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338931c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138567a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293471c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391747b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2223664050b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302637a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192801c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224237643a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386442c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391980a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138798b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224387138a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138470c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138797b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21391242b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224230651c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260647a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260543c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260552a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391741b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355376b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293664c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225901711a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391973c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260553c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138719a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399826a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323391b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302368b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338998b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397544a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321877a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247105b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356815a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227944551c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 250.000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355605b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224387062a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21389761b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260601c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28121587a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338937c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355592b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355602b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28127681b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226197070a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260513c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260569c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t228057846a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260535c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5157717b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225533675b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293490c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138373c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321860b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399508a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21031694b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356805a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308723b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355597b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t225533237b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5207288b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138294b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t0107636a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260624c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5275248b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321836a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337619b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338958c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323248b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5275000c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21400108b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21248901b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338930b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339018a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308717a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_feeder_regb";
  connect_type SINGLE_PHASE;
  primary_voltage 7200.00;
  secondary_voltage 7200.00;
  power_rating 27500.0;
  resistance 1.00000e-05;
  reactance 0.00100000;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226159329a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338984a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302861c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386065c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356012a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355584b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321837a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339005b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5223663c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224386750a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226195194c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323263a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251857c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308725b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224386842a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5339013b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321847b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355937a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260521b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226192492b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224237546a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337701b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337647a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138644a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260640c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21398563a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5138570a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355598b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274985c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5351020c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308721a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224386815a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226308730a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5274988c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21399707a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337707b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251828b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356810c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302373b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227760024c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t227917122a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5310570a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302812c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321887c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t226193170a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355599b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28127390c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338920a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391743b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5356015a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260479a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21393643b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t2224387053a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337713c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337619c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21249626b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247126b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355780b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337668b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28147018b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397121c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5247100b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5355767b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293644a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5391742b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338963c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337706b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338957c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302804c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 37.5000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260508a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338990b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 50.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337634c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5337666b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21381118b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21397645a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260595a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323236b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321880a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302735a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21398646b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321894c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5354851b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5251863c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5302834c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5321893c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21458756c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 75.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5260648a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5338893a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t28126875b";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5293655a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 25.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t229106135c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 10.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5223660c";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21380453a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t21386976a";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.00;
  secondary_voltage 120.000;
  power_rating 15.0000;
  // the default split puts 50% of R and 80% of X on the H branch
  // resistance 0.0120000;
  // reactance 0.0204000;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_resistance 200 ;
  shunt_reactance 500 ;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_t5323264b";
